# Hybrid Inverter Series

## SH50RT — 50kW Hybrid Inverter
- **Power**: 50kW rated, 55kW max PV input, 50kW battery charge/discharge
- **Topology**: Bidirectional DC/AC + DC/DC, transformerless
- **Battery Compatibility**: 200-900V DC, Li-Ion / LiFePO4, auto BMS detection
- **Efficiency**: 98.3% peak, 97.8% Euro
- **Modes**: Grid-tie, off-grid, hybrid with seamless transfer (< 10ms)
- **Protection**: IP65, anti-islanding, AFCI (arc fault), rapid shutdown
- **Comms**: RS485 / WiFi / 4G / LAN, MODBUS, SunSpec
- **Certifications**: IEC 62109, VDE-AR-N 4105, G99, UL 1741 SA

## SH20RT — 20kW Hybrid Inverter
- **Power**: 20kW, 2 MPPT, 4 strings
- **Battery**: 150-800V DC, up to 40kWh per inverter
- **Features**: Built-in backup output, generator input, smart load management
- **Applications**: Residential villa, small commercial, diesel hybrid

## Target Markets
Off-grid and unstable-grid regions: Southeast Asia, Africa, Middle East.
Compatible with diesel generator integration for hybrid microgrids.
MOQ: 5 units. Lead time: 4-8 weeks.
